【文件名】DL/T 596-2021 电力设备预防性试验规程
【类别】test_regulation
【内容】

1. 总则
1.1 预防性试验：为发现运行中设备隐患，预防事故或损坏，包括停电试验、带电检测和在线监测。
1.2 试验周期基准日期：试验日期是计算试验周期的基准日期，宜将首次试验结果确定为试验项目的初值。
1.3 停运6个月以上重新投运的设备，应进行预防性试验；设备投运1个月内宜进行一次全面的带电检测。

2. 变压器试验项目、周期和要求
2.1 油中溶解气体分析
周期：
- A、B级检修后，66kV及以上：1，4，10，30天
- 运行中：750kV 1个月；330kV/500kV 3个月；220kV 6个月；110kV 1年
- 必要时

判据（运行变压器）：
- 总烃≥150 μL/L
- H2≥150 μL/L
- C2H2≥5 μL/L（35kV~220kV）；≥1 μL/L（330kV及以上）
- 总烃产气速率：大于6mL/d（开放式）和12mL/d（密封式）认为设备有异常
- 氢气产气速率：大于5mL/d（开放式）和10mL/d（密封式）认为设备有异常

2.2 变压器故障判断试验项目
适用范围：主要针对容量为1.6MVA以上的变压器。

油中气体分析异常（过热型故障特征）时的试验项目：
- 检查潜油泵及其电动机
- 测量铁心（及夹件）接地引线中的电流
- 测量铁心（及夹件）对地的绝缘电阻
- 测量绕组的直流电阻
- 测量油箱表面的温度分布
- 测量套管的表面温度
- 测量油中糠醛含量
- 单相空载试验
- 负载损耗试验

油中气体分析异常（放电型故障特征）时的试验项目：
- 绕组直流电阻
- 铁心（及夹件）绝缘电阻和接地电流
- 空载损耗和空载电流测量
- 绝缘特性试验（绝缘电阻、吸收比、极化指数、介质损耗因数、泄漏电流）
- 局部放电测试
- 交流耐压试验
- 检查潜油泵及其电动机是否存在故障
- 检查分接开关有无放电、开关油室是否渗漏

气体继电器报警或跳闸后的检查项目：
- 变压器油中溶解气体和继电器中的气体分析
- 保护回路检查
- 气体继电器校验
- 整体密封性检查

判断绝缘受潮的检查项目：
- 绝缘特性（绝缘电阻、吸收比、极化指数、介质损耗因数、泄漏电流）
- 绝缘油的击穿电压、介质损耗因数、含水量
- 绝缘纸的含水量

判断绝缘老化的试验项目：
- 油中溶解气体分析（特别是CO、CO2含量及变化）
- 绝缘油酸值
- 油中糠醛含量
- 绝缘纸或纸板的聚合度

2.3 绝缘电阻测量
周期：A、B级检修后，≥330kV ≤3年，≤220kV ≤6年，必要时。
判据：吸收比（R60s/R15s）≥1.3 或极化指数（R10min/R1min）≥1.5

2.4 介质损耗因数及电容量测量
周期：A级检修后，≥330kV ≤3年，≤220kV ≤6年，必要时。
判据：主绝缘介质损耗因数（%）不应大于：
- A级检修后：≤10kV ≤0.01；220kV ≤0.007；≥330kV ≤0.006
- 投运中：≤110kV ≤0.02；220kV ≤0.01；≥330kV ≤0.007

2.5 铁心、夹件接地电流
周期：1个月，必要时。
判据：≤100mA

3. 检修等级定义
3.1 A级检修：整体性解体检查、修理、更换及相关试验，包含所有B级停电试验项目。
3.2 B级检修：局部性检修，主要组件、部件解体检查、修理、更换及相关试验。
3.3 C级检修：常规性检查、试验、维修，包括少量零件更换、消缺、调整和停电试验等。
3.4 D级检修：外观检查、简单消缺和带电检测。

4. 油中溶解气体分析的注意值
4.1 新投运变压器油中H2与烃类气体含量（μL/L）：
- 500kV及以上：总烃≤10；H2≤10；C2H2≤0.1
- 330kV及以下：总烃≤20；H2≤30；C2H2≤0.1

4.2 运行变压器油中H2与烃类气体含量注意值（μL/L）：
- 总烃≥150
- H2≥150
- C2H2≥5（35kV~220kV）；≥1（330kV及以上）

5. 油中糠醛含量
周期：10年，必要时。
判据：
- 1~5年：≤0.1 mg/L
- 6~10年：≤0.2 mg/L
- 11~15年：≤0.4 mg/L
- 16~20年：≤0.75 mg/L
- 测试值大于4mg/L时，认为绝缘老化已比较严重
